!-Generator IDFEditor 1.55
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    26.1;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    -0,                      !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference,  !- Algorithm
    No,                      !- Do Space Heat Balance for Sizing
    No;                      !- Do Space Heat Balance for Simulation


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,
    No;                      !- Carbon Dioxide Concentration


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    ,                        !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Yellowknife.AP,          !- Name
    62.4628,                 !- Latitude {deg}
    -114.4403,               !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    205.7,                   !- Elevation {m}
    No;                      !- Keep Site Location Information


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Yellowknife.AP Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.6,                    !- Maximum Dry-Bulb Temperature {C}
    1,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    16.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98878,                   !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    160,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.382,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.389,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Yellowknife.AP Ann Clg .4% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    18.9,                    !- Maximum Dry-Bulb Temperature {C}
    1,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    15.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98878,                   !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    160,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.382,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.389,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Yellowknife.AP Ann Clg .4% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23,                      !- Maximum Dry-Bulb Temperature {C}
    1,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    49500,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98878,                   !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    160,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.382,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.389,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Yellowknife.AP Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23,                      !- Maximum Dry-Bulb Temperature {C}
    1,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98878,                   !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    160,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.382,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.389,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Yellowknife.AP Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -39.6,                   !- Maximum Dry-Bulb Temperature {C}
    1,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -39.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98878,                   !- Barometric Pressure {Pa}
    1.7,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Yellowknife.AP Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -19,                     !- Maximum Dry-Bulb Temperature {C}
    1,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -19,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98878,                   !- Barometric Pressure {Pa}
    9.2,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Yellowknife.AP Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -39.3,                   !- Maximum Dry-Bulb Temperature {C}
    1,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -43.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98878,                   !- Barometric Pressure {Pa}
    1.7,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    People,                  !- Name
    70,                      !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    ActivityLevel;           !- Unit Type

ScheduleTypeLimits,
    Bedroom 5 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Living 6 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Washroom 7 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Capacity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    capacity;                !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    DeltaTemperature,        !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    deltatemperature;        !- Unit Type

ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,         !- Name
    -1,                      !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 3,         !- Name
    0.1,                     !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 4,         !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Fractional 1,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Integer,                 !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Integer 1,               !- Name
    0,                       !- Lower Limit Value
    2,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Integer 2,               !- Name
    1,                       !- Lower Limit Value
    2,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff hvac_library,      !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

ScheduleTypeLimits,
    Temperature 1,           !- Name
    ,                        !- Lower Limit Value
    0,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 2,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 3,           !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.5;                    !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Default Schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    132;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    132;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    132;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.4;                     !- Value Until Time 8

Schedule:Day:Interval,
    Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.200000002980232,       !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.850000023841858,       !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.850000023841858,       !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.699999988079071,       !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.400000005960464,       !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.100000001490116,       !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.0500000007450581;      !- Value Until Time 10

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.200000002980232,       !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.400000005960464,       !- Value Until Time 4
    22:00,                   !- Time 5 {hh:mm}
    0.100000001490116,       !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.0500000007450581;      !- Value Until Time 6

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.400000005960464,       !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.100000001490116,       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.25,                    !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.100000001490116,       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Heating Setpoints Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Activity Week Rule - Jan1-Dec31,  !- Name
    Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Misc Occ Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Work Occ Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Heating Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Heating Setpoints Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Activity,         !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Bldg Equip,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Bldg Light,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Infil Quarter On, !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Misc Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Misc Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Work Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Work Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    GARAGE_LIGHTS,           !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 09:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 17:00,            !- Field 7
    0.0,                     !- Field 8
    Until: 18:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 24:00,            !- Field 11
    0.0;                     !- Field 12

Schedule:Compact,
    VESTIBULE_LIGHTS,        !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 17:00,            !- Field 7
    0.0,                     !- Field 8
    Until: 22:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0;                     !- Field 12

Schedule:Compact,
    BEDROOM_PEOPLE,          !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0;                     !- Field 8

Schedule:Compact,
    BEDROOM_LIGHTS,          !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 17:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0;                     !- Field 8

Schedule:Compact,
    WASHER_SCHEDULE,         !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sunday Wednesday,   !- Field 2
    Until: 18:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0.0;                     !- Field 11

Schedule:Compact,
    DRYER_SCHEDULE,          !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sunday Wednesday,   !- Field 2
    Until: 19:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 20:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0.0;                     !- Field 11

Schedule:Compact,
    LIVING_PEOPLE,           !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 17:00,            !- Field 7
    0.0,                     !- Field 8
    Until: 22:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0;                     !- Field 12

Schedule:Compact,
    LIVING_LIGHTS,           !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 17:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0;                     !- Field 8

Schedule:Compact,
    STOVE_SCHEDULE,          !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 18:00,            !- Field 7
    0.0,                     !- Field 8
    Until: 19:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0;                     !- Field 12

Schedule:Compact,
    TV_SCHEDULE,             !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 18:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0;                     !- Field 8

Schedule:Compact,
    FRIDGE_SCHEDULE,         !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    WASHROOM_LIGHTS,         !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 21:00,            !- Field 7
    0.0,                     !- Field 8
    Until: 22:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0;                     !- Field 12

Schedule:Compact,
    Bedroom 5 Thermostat Schedule,  !- Name
    Bedroom 5 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Living 6 Thermostat Schedule,  !- Name
    Living 6 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Washroom 7 Thermostat Schedule,  !- Name
    Washroom 7 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    Fractional 1,            !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete hvac_library,  !- Name
    OnOff hvac_library,      !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    People Relaxing,         !- Name
    People,                  !- Schedule Type Limits Name
    132;                     !- Hourly Value

Schedule:Constant,
    People Sleeping ,        !- Name
    People,                  !- Schedule Type Limits Name
    103;                     !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Exterior Door Model: NV1-SLF-LH-TLO-005-G-FIX-IUST-CN,  !- Name
    Smooth,                  !- Roughness
    0.0445,                  !- Thickness {m}
    0.0466725,               !- Conductivity {W/m-K}
    120,                     !- Density {kg/m3}
    650,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Exterior Wall Studs and Air,  !- Name
    MediumSmooth,            !- Roughness
    0.14,                    !- Thickness {m}
    0.686,                   !- Conductivity {W/m-K}
    71.05,                   !- Density {kg/m3}
    1374,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    fibreglass girt and rockwool board,  !- Name
    MediumRough,             !- Roughness
    0.076,                   !- Thickness {m}
    0.0418,                  !- Conductivity {W/m-K}
    178.15,                  !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Gravel base fill (limestone sand mix),  !- Name
    VeryRough,               !- Roughness
    0.152,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Gypsum,                  !- Name
    Smooth,                  !- Roughness
    0.016,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1150,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Interior Floor I Joist and Batt,  !- Name
    MediumSmooth,            !- Roughness
    0.356,                   !- Thickness {m}
    0.0389,                  !- Conductivity {W/m-K}
    31.48,                   !- Density {kg/m3}
    1117.59,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Interior Wall Studs and Air,  !- Name
    MediumSmooth,            !- Roughness
    0.089,                   !- Thickness {m}
    0.427,                   !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    1376,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Interior Wall Studs and Batt (2x4),  !- Name
    MediumSmooth,            !- Roughness
    0.089,                   !- Thickness {m}
    0.055,                   !- Conductivity {W/m-K}
    102.1,                   !- Density {kg/m3}
    1311,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Interior Wall Studs and Batt (2x6),  !- Name
    MediumSmooth,            !- Roughness
    0.14,                    !- Thickness {m}
    0.055,                   !- Conductivity {W/m-K}
    102.1,                   !- Density {kg/m3}
    1311,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    M20 Concrete for Slab,   !- Name
    VerySmooth,              !- Roughness
    0.236,                   !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.85,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plywood (Spruce/pine/fir),  !- Name
    MediumRough,             !- Roughness
    0.0127,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plywood (Spruce/pine/fir) Roofing,  !- Name
    MediumRough,             !- Roughness
    0.016,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plywood Floor Deck,      !- Name
    MediumRough,             !- Roughness
    0.0285,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Polycarbonate Sheeting 16mm,  !- Name
    VerySmooth,              !- Roughness
    0.016,                   !- Thickness {m}
    0.181,                   !- Conductivity {W/m-K}
    1401,                    !- Density {kg/m3}
    1105,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Polyurethane foam core,  !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    0.07,                    !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    1590,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    R-39 Foundation Insulation (XPS Rigid Foam Board),  !- Name
    MediumSmooth,            !- Roughness
    0.152,                   !- Thickness {m}
    0.033,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Rock Wool board,         !- Name
    MediumRough,             !- Roughness
    0.204,                   !- Thickness {m}
    0.0345,                  !- Conductivity {W/m-K}
    97,                      !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof I joist and air,    !- Name
    MediumRough,             !- Roughness
    0.302,                   !- Thickness {m}
    1.619,                   !- Conductivity {W/m-K}
    20.1,                    !- Density {kg/m3}
    1358,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof wood furring and air,  !- Name
    MediumRough,             !- Roughness
    0.019,                   !- Thickness {m}
    0.107,                   !- Conductivity {W/m-K}
    54.01,                   !- Density {kg/m3}
    1372,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roofing rockwool board,  !- Name
    Rough,                   !- Roughness
    0.36,                    !- Thickness {m}
    0.0405,                  !- Conductivity {W/m-K}
    170,                     !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Steel roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.022,                   !- Thickness {m}
    45.3,                    !- Conductivity {W/m-K}
    7830,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.721,                   !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Steel skin,              !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Exterior cladding and air gap,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    Ceiling Air Space (metal channels),  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    ,                        !- Front Side Infrared Hemispherical Emissivity
    ,                        !- Back Side Infrared Hemispherical Emissivity
    ;                        !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    LoE CLEAR 3MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.63,                    !- Solar Transmittance at Normal Incidence
    0.19,                    !- Front Side Solar Reflectance at Normal Incidence
    0.22,                    !- Back Side Solar Reflectance at Normal Incidence
    0.85,                    !- Visible Transmittance at Normal Incidence
    0.056,                   !- Front Side Visible Reflectance at Normal Incidence
    0.079,                   !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    ,                        !- Front Side Infrared Hemispherical Emissivity
    0.1,                     !- Back Side Infrared Hemispherical Emissivity
    ;                        !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    LoE CLEAR Reversed,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.63,                    !- Solar Transmittance at Normal Incidence
    0.22,                    !- Front Side Solar Reflectance at Normal Incidence
    0.19,                    !- Back Side Solar Reflectance at Normal Incidence
    0.85,                    !- Visible Transmittance at Normal Incidence
    0.079,                   !- Front Side Visible Reflectance at Normal Incidence
    0.056,                   !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    0.1,                     !- Front Side Infrared Hemispherical Emissivity
    ,                        !- Back Side Infrared Hemispherical Emissivity
    ;                        !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Argon 13mm 1,            !- Name
    Argon,                   !- Gas Type
    0.013;                   !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Door,           !- Name
    Exterior Door Model: NV1-SLF-LH-TLO-005-G-FIX-IUST-CN;  !- Outside Layer

Construction,
    Exterior W1,             !- Name
    Exterior cladding and air gap,  !- Outside Layer
    Rock Wool board,         !- Layer 2
    Plywood (Spruce/pine/fir),  !- Layer 3
    Exterior Wall Studs and Air,  !- Layer 4
    Gypsum;                  !- Layer 5

Construction,
    Foundation Slab,         !- Name
    Gravel base fill (limestone sand mix),  !- Outside Layer
    R-39 Foundation Insulation (XPS Rigid Foam Board),  !- Layer 2
    Polycarbonate Sheeting 16mm,  !- Layer 3
    M20 Concrete for Slab;   !- Layer 4

Construction,
    Garage Door,             !- Name
    Steel skin,              !- Outside Layer
    Polyurethane foam core,  !- Layer 2
    Steel skin;              !- Layer 3

Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Interior F2,             !- Name
    Plywood Floor Deck,      !- Outside Layer
    Interior Floor I Joist and Batt,  !- Layer 2
    Ceiling Air Space (metal channels),  !- Layer 3
    Gypsum,                  !- Layer 4
    Gypsum;                  !- Layer 5

Construction,
    Interior F2 Reversed,    !- Name
    Gypsum,                  !- Outside Layer
    Gypsum,                  !- Layer 2
    Ceiling Air Space (metal channels),  !- Layer 3
    Interior Floor I Joist and Batt,  !- Layer 4
    Plywood Floor Deck;      !- Layer 5

Construction,
    Interior P1,             !- Name
    Gypsum,                  !- Outside Layer
    Interior Wall Studs and Air,  !- Layer 2
    Gypsum;                  !- Layer 3

Construction,
    Interior P2,             !- Name
    Gypsum,                  !- Outside Layer
    Interior Wall Studs and Batt (2x4),  !- Layer 2
    Gypsum;                  !- Layer 3

Construction,
    Interior P3,             !- Name
    Gypsum,                  !- Outside Layer
    Interior Wall Studs and Batt (2x6),  !- Layer 2
    Gypsum;                  !- Layer 3

Construction,
    Roof R1,                 !- Name
    Steel roofing,           !- Outside Layer
    fibreglass girt and rockwool board,  !- Layer 2
    Roofing rockwool board,  !- Layer 3
    Roof I joist and air,    !- Layer 4
    Roof wood furring and air,  !- Layer 5
    Gypsum;                  !- Layer 6

Construction,
    Windows,                 !- Name
    LoE CLEAR Reversed,      !- Outside Layer
    Argon 13mm 1,            !- Layer 2
    CLEAR 3MM,               !- Layer 3
    Argon 13mm 1,            !- Layer 4
    LoE CLEAR 3MM;           !- Layer 5


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:AIRBOUNDARY ===========

Construction:AirBoundary,
    AirWall,                 !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: SPACE ===========

Space,
    Bedroom,                 !- Name
    Bedroom 5,               !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ;                        !- Space Type

Space,
    Garage and Stairs,       !- Name
    Garage,                  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ;                        !- Space Type

Space,
    Living,                  !- Name
    Living 6,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ;                        !- Space Type

Space,
    Vestibule+Stairs,        !- Name
    Vestibule and Stairs,    !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ;                        !- Space Type

Space,
    W/D,                     !- Name
    W/D 5,                   !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ;                        !- Space Type

Space,
    Washroom,                !- Name
    Washroom 7,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ;                        !- Space Type


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Bedroom 5,               !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Garage,                  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Living 6,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Vestibule and Stairs,    !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    W/D 5,                   !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Washroom 7,              !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Face 35,                 !- Name
    Floor,                   !- Surface Type
    Interior F2 Reversed,    !- Construction Name
    Bedroom 5,               !- Zone Name
    Bedroom,                 !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 4,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    6.3,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.9,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.9,                     !- Vertex 4 X-coordinate {m}
    4.7,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 36,                 !- Name
    Roof,                    !- Surface Type
    Roof R1,                 !- Construction Name
    Bedroom 5,               !- Zone Name
    Bedroom,                 !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    6.3,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    3.1,                     !- Vertex 3 X-coordinate {m}
    6.3,                     !- Vertex 3 Y-coordinate {m}
    5.57,                    !- Vertex 3 Z-coordinate {m}
    3.1,                     !- Vertex 4 X-coordinate {m}
    4.7,                     !- Vertex 4 Y-coordinate {m}
    5.57,                    !- Vertex 4 Z-coordinate {m}
    3.9,                     !- Vertex 5 X-coordinate {m}
    4.7,                     !- Vertex 5 Y-coordinate {m}
    5.57,                    !- Vertex 5 Z-coordinate {m}
    3.9,                     !- Vertex 6 X-coordinate {m}
    3.6,                     !- Vertex 6 Y-coordinate {m}
    5.57;                    !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 37,                 !- Name
    Wall,                    !- Surface Type
    Interior P2,             !- Construction Name
    Bedroom 5,               !- Zone Name
    Bedroom,                 !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 47,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.9,                     !- Vertex 1 X-coordinate {m}
    4.7,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    3.9,                     !- Vertex 2 X-coordinate {m}
    4.7,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.9,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.9,                     !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    5.57;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 38,                 !- Name
    Wall,                    !- Surface Type
    Interior P2,             !- Construction Name
    Bedroom 5,               !- Zone Name
    Bedroom,                 !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 51,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.1,                     !- Vertex 1 X-coordinate {m}
    4.7,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    3.1,                     !- Vertex 2 X-coordinate {m}
    4.7,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.9,                     !- Vertex 3 X-coordinate {m}
    4.7,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.9,                     !- Vertex 4 X-coordinate {m}
    4.7,                     !- Vertex 4 Y-coordinate {m}
    5.57;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 39,                 !- Name
    Wall,                    !- Surface Type
    Interior P1,             !- Construction Name
    Bedroom 5,               !- Zone Name
    Bedroom,                 !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 57,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.1,                     !- Vertex 1 X-coordinate {m}
    6.3,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    3.1,                     !- Vertex 2 X-coordinate {m}
    6.3,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.1,                     !- Vertex 3 X-coordinate {m}
    4.7,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.1,                     !- Vertex 4 X-coordinate {m}
    4.7,                     !- Vertex 4 Y-coordinate {m}
    5.57;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 40,                 !- Name
    Wall,                    !- Surface Type
    Exterior W1,             !- Construction Name
    Bedroom 5,               !- Zone Name
    Bedroom,                 !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.1,                     !- Vertex 1 X-coordinate {m}
    6.3,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    6.3,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    7.1,                     !- Vertex 3 X-coordinate {m}
    6.3,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.1,                     !- Vertex 4 X-coordinate {m}
    6.3,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 41,                 !- Name
    Wall,                    !- Surface Type
    Exterior W1,             !- Construction Name
    Bedroom 5,               !- Zone Name
    Bedroom,                 !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    6.3,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    7.1,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    7.1,                     !- Vertex 4 X-coordinate {m}
    6.3,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 43,                 !- Name
    Wall,                    !- Surface Type
    Interior P2,             !- Construction Name
    Bedroom 5,               !- Zone Name
    Bedroom,                 !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 29,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    3.9,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    3.9,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    7.1,                     !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Floor,                   !- Surface Type
    Interior F2 Reversed,    !- Construction Name
    Bedroom 5,               !- Zone Name
    Bedroom,                 !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    6.3,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    3.9,                     !- Vertex 2 X-coordinate {m}
    4.7,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.1,                     !- Vertex 3 X-coordinate {m}
    4.7,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.1,                     !- Vertex 4 X-coordinate {m}
    6.3,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 0,                  !- Name
    Floor,                   !- Surface Type
    Foundation Slab,         !- Construction Name
    Garage,                  !- Zone Name
    Garage and Stairs,       !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.3,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.1,                     !- Vertex 3 X-coordinate {m}
    6.3,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.1,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 1,                  !- Name
    Ceiling,                 !- Surface Type
    Interior F2,             !- Construction Name
    Garage,                  !- Zone Name
    Garage and Stairs,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 45,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.9,                     !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    3.9,                     !- Vertex 2 X-coordinate {m}
    4.7,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.1,                     !- Vertex 3 X-coordinate {m}
    4.7,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.1,                     !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 2,                  !- Name
    Wall,                    !- Surface Type
    Exterior W1,             !- Construction Name
    Garage,                  !- Zone Name
    Garage and Stairs,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.3,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.3,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 3,                  !- Name
    Wall,                    !- Surface Type
    Exterior W1,             !- Construction Name
    Garage,                  !- Zone Name
    Garage and Stairs,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.3,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    6.3,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    7.1,                     !- Vertex 3 X-coordinate {m}
    6.3,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.3,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 6,                  !- Name
    Wall,                    !- Surface Type
    Exterior W1,             !- Construction Name
    Garage,                  !- Zone Name
    Garage and Stairs,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    6.3,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    7.1,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.1,                     !- Vertex 4 X-coordinate {m}
    6.3,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 7,                  !- Name
    Wall,                    !- Surface Type
    Exterior W1,             !- Construction Name
    Garage,                  !- Zone Name
    Garage and Stairs,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.1,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Ceiling,                 !- Surface Type
    Interior F2,             !- Construction Name
    Garage,                  !- Zone Name
    Garage and Stairs,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    2.23888888888889,        !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    1.1,                     !- Vertex 3 X-coordinate {m}
    2.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    1.6,                     !- Vertex 4 Y-coordinate {m}
    2.794,                   !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    1.6,                     !- Vertex 5 Y-coordinate {m}
    2.794;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 10,              !- Name
    Ceiling,                 !- Surface Type
    Interior F2,             !- Construction Name
    Garage,                  !- Zone Name
    Garage and Stairs,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.1,                     !- Vertex 1 X-coordinate {m}
    4.7,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    3.1,                     !- Vertex 2 X-coordinate {m}
    6.3,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.3,                     !- Vertex 3 Y-coordinate {m}
    2.794;                   !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Ceiling,                 !- Surface Type
    Interior F2,             !- Construction Name
    Garage,                  !- Zone Name
    Garage and Stairs,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 13,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.23888888888889,        !- Vertex 1 X-coordinate {m}
    2.6,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    3.1,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    1.1,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    2.6,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Ceiling,                 !- Surface Type
    Interior F2,             !- Construction Name
    Garage,                  !- Zone Name
    Garage and Stairs,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 9,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.9,                     !- Vertex 1 X-coordinate {m}
    4.7,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    6.3,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.1,                     !- Vertex 3 X-coordinate {m}
    6.3,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.1,                     !- Vertex 4 X-coordinate {m}
    4.7,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Ceiling,                 !- Surface Type
    Interior F2,             !- Construction Name
    Garage,                  !- Zone Name
    Garage and Stairs,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 10,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    2.6,                     !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    2.23888888888889,        !- Vertex 3 X-coordinate {m}
    2.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Ceiling,                 !- Surface Type
    Interior F2,             !- Construction Name
    Garage,                  !- Zone Name
    Garage and Stairs,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 35,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    6.3,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.9,                     !- Vertex 3 X-coordinate {m}
    4.7,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.9,                     !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Ceiling,                 !- Surface Type
    Interior F2,             !- Construction Name
    Garage,                  !- Zone Name
    Garage and Stairs,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 19,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    3.9,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.1,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    2.23888888888889,        !- Vertex 4 X-coordinate {m}
    2.6,                     !- Vertex 4 Y-coordinate {m}
    2.794,                   !- Vertex 4 Z-coordinate {m}
    2.6,                     !- Vertex 5 X-coordinate {m}
    2.6,                     !- Vertex 5 Y-coordinate {m}
    2.794,                   !- Vertex 5 Z-coordinate {m}
    2.6,                     !- Vertex 6 X-coordinate {m}
    0,                       !- Vertex 6 Y-coordinate {m}
    2.794;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Ceiling,                 !- Surface Type
    Interior F2,             !- Construction Name
    Garage,                  !- Zone Name
    Garage and Stairs,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 52,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.1,                     !- Vertex 1 X-coordinate {m}
    1.6,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    1.1,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.1,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.1,                     !- Vertex 4 X-coordinate {m}
    4.7,                     !- Vertex 4 Y-coordinate {m}
    2.794,                   !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    6.3,                     !- Vertex 5 Y-coordinate {m}
    2.794,                   !- Vertex 5 Z-coordinate {m}
    0,                       !- Vertex 6 X-coordinate {m}
    1.6,                     !- Vertex 6 Y-coordinate {m}
    2.794;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Ceiling,                 !- Surface Type
    Interior F2,             !- Construction Name
    Garage,                  !- Zone Name
    Garage and Stairs,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 14,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.9,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794;                   !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 19,                 !- Name
    Floor,                   !- Surface Type
    Interior F2 Reversed,    !- Construction Name
    Living 6,                !- Zone Name
    Living,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 5,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.9,                     !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    2.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    2.6,                     !- Vertex 4 X-coordinate {m}
    2.6,                     !- Vertex 4 Y-coordinate {m}
    2.794,                   !- Vertex 4 Z-coordinate {m}
    2.23888888888889,        !- Vertex 5 X-coordinate {m}
    2.6,                     !- Vertex 5 Y-coordinate {m}
    2.794,                   !- Vertex 5 Z-coordinate {m}
    3.1,                     !- Vertex 6 X-coordinate {m}
    3.6,                     !- Vertex 6 Y-coordinate {m}
    2.794;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 20,                 !- Name
    Roof,                    !- Surface Type
    Roof R1,                 !- Construction Name
    Living 6,                !- Zone Name
    Living,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    3.9,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    5.57,                    !- Vertex 3 Z-coordinate {m}
    3.1,                     !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    5.57,                    !- Vertex 4 Z-coordinate {m}
    1.1,                     !- Vertex 5 X-coordinate {m}
    3.6,                     !- Vertex 5 Y-coordinate {m}
    5.57,                    !- Vertex 5 Z-coordinate {m}
    1.1,                     !- Vertex 6 X-coordinate {m}
    2.6,                     !- Vertex 6 Y-coordinate {m}
    5.57,                    !- Vertex 6 Z-coordinate {m}
    2.6,                     !- Vertex 7 X-coordinate {m}
    2.6,                     !- Vertex 7 Y-coordinate {m}
    5.57,                    !- Vertex 7 Z-coordinate {m}
    2.6,                     !- Vertex 8 X-coordinate {m}
    0,                       !- Vertex 8 Y-coordinate {m}
    5.57;                    !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 21,                 !- Name
    Wall,                    !- Surface Type
    Interior P3,             !- Construction Name
    Living 6,                !- Zone Name
    Living,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 17,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.6,                     !- Vertex 1 X-coordinate {m}
    2.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    2.6,                     !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    2.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    2.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.57;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 22,                 !- Name
    Wall,                    !- Surface Type
    Interior P2,             !- Construction Name
    Living 6,                !- Zone Name
    Living,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 15,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.6,                     !- Vertex 1 X-coordinate {m}
    2.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    1.1,                     !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    1.1,                     !- Vertex 3 X-coordinate {m}
    2.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    2.6,                     !- Vertex 4 X-coordinate {m}
    2.6,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 24,                 !- Name
    Wall,                    !- Surface Type
    Interior P1,             !- Construction Name
    Living 6,                !- Zone Name
    Living,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 61,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.1,                     !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    1.1,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    1.1,                     !- Vertex 3 X-coordinate {m}
    2.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    2.6,                     !- Vertex 4 Y-coordinate {m}
    5.57;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 25,                 !- Name
    Wall,                    !- Surface Type
    Interior P1,             !- Construction Name
    Living 6,                !- Zone Name
    Living,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 59,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.1,                     !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    3.1,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    3.1,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 27,                 !- Name
    Wall,                    !- Surface Type
    Interior P1,             !- Construction Name
    Living 6,                !- Zone Name
    Living,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 48,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.1,                     !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    3.9,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    3.9,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.1,                     !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 29,                 !- Name
    Wall,                    !- Surface Type
    Interior P2,             !- Construction Name
    Living 6,                !- Zone Name
    Living,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 43,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.9,                     !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    7.1,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.9,                     !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 31,                 !- Name
    Wall,                    !- Surface Type
    Exterior W1,             !- Construction Name
    Living 6,                !- Zone Name
    Living,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    7.1,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    7.1,                     !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 33,                 !- Name
    Wall,                    !- Surface Type
    Exterior W1,             !- Construction Name
    Living 6,                !- Zone Name
    Living,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    2.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    2.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    7.1,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    Interior F2 Reversed,    !- Construction Name
    Living 6,                !- Zone Name
    Living,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 11,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.1,                     !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    2.23888888888889,        !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    1.1,                     !- Vertex 3 X-coordinate {m}
    2.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 14,              !- Name
    Floor,                   !- Surface Type
    Interior F2 Reversed,    !- Construction Name
    Living 6,                !- Zone Name
    Living,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 8,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.9,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794;                   !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 52,                 !- Name
    Floor,                   !- Surface Type
    Interior F2 Reversed,    !- Construction Name
    Vestibule and Stairs,    !- Zone Name
    Vestibule+Stairs,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 7,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.3,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    3.1,                     !- Vertex 2 X-coordinate {m}
    4.7,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.1,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    2.794,                   !- Vertex 4 Z-coordinate {m}
    1.1,                     !- Vertex 5 X-coordinate {m}
    1.6,                     !- Vertex 5 Y-coordinate {m}
    2.794,                   !- Vertex 5 Z-coordinate {m}
    0,                       !- Vertex 6 X-coordinate {m}
    1.6,                     !- Vertex 6 Y-coordinate {m}
    2.794;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 53,                 !- Name
    Roof,                    !- Surface Type
    Roof R1,                 !- Construction Name
    Vestibule and Stairs,    !- Zone Name
    Vestibule+Stairs,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.1,                     !- Vertex 1 X-coordinate {m}
    1.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    1.1,                     !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    1.1,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    5.57,                    !- Vertex 3 Z-coordinate {m}
    3.1,                     !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    5.57,                    !- Vertex 4 Z-coordinate {m}
    3.1,                     !- Vertex 5 X-coordinate {m}
    4.7,                     !- Vertex 5 Y-coordinate {m}
    5.57,                    !- Vertex 5 Z-coordinate {m}
    3.1,                     !- Vertex 6 X-coordinate {m}
    6.3,                     !- Vertex 6 Y-coordinate {m}
    5.57,                    !- Vertex 6 Z-coordinate {m}
    0,                       !- Vertex 7 X-coordinate {m}
    6.3,                     !- Vertex 7 Y-coordinate {m}
    5.57,                    !- Vertex 7 Z-coordinate {m}
    0,                       !- Vertex 8 X-coordinate {m}
    1.6,                     !- Vertex 8 Y-coordinate {m}
    5.57;                    !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 54,                 !- Name
    Wall,                    !- Surface Type
    Exterior W1,             !- Construction Name
    Vestibule and Stairs,    !- Zone Name
    Vestibule+Stairs,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.3,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.3,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.6,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 56,                 !- Name
    Wall,                    !- Surface Type
    Exterior W1,             !- Construction Name
    Vestibule and Stairs,    !- Zone Name
    Vestibule+Stairs,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.3,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    3.1,                     !- Vertex 2 X-coordinate {m}
    6.3,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    3.1,                     !- Vertex 3 X-coordinate {m}
    6.3,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.3,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 57,                 !- Name
    Wall,                    !- Surface Type
    Interior P1,             !- Construction Name
    Vestibule and Stairs,    !- Zone Name
    Vestibule+Stairs,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 39,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.1,                     !- Vertex 1 X-coordinate {m}
    4.7,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    3.1,                     !- Vertex 2 X-coordinate {m}
    4.7,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.1,                     !- Vertex 3 X-coordinate {m}
    6.3,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.1,                     !- Vertex 4 X-coordinate {m}
    6.3,                     !- Vertex 4 Y-coordinate {m}
    5.57;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 58,                 !- Name
    Wall,                    !- Surface Type
    Interior P1,             !- Construction Name
    Vestibule and Stairs,    !- Zone Name
    Vestibule+Stairs,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 50,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.1,                     !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    3.1,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.1,                     !- Vertex 3 X-coordinate {m}
    4.7,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.1,                     !- Vertex 4 X-coordinate {m}
    4.7,                     !- Vertex 4 Y-coordinate {m}
    5.57;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 59,                 !- Name
    Wall,                    !- Surface Type
    Interior P1,             !- Construction Name
    Vestibule and Stairs,    !- Zone Name
    Vestibule+Stairs,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 25,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.1,                     !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    1.1,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    1.1,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.1,                     !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 61,                 !- Name
    Wall,                    !- Surface Type
    Interior P1,             !- Construction Name
    Vestibule and Stairs,    !- Zone Name
    Vestibule+Stairs,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 24,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.1,                     !- Vertex 1 X-coordinate {m}
    2.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    1.1,                     !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    1.1,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    5.57;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 62,                 !- Name
    Wall,                    !- Surface Type
    Interior P3,             !- Construction Name
    Vestibule and Stairs,    !- Zone Name
    Vestibule+Stairs,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 14,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.1,                     !- Vertex 1 X-coordinate {m}
    1.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    1.1,                     !- Vertex 2 X-coordinate {m}
    1.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    1.1,                     !- Vertex 3 X-coordinate {m}
    2.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    2.6,                     !- Vertex 4 Y-coordinate {m}
    5.57;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 63,                 !- Name
    Wall,                    !- Surface Type
    Interior P1,             !- Construction Name
    Vestibule and Stairs,    !- Zone Name
    Vestibule+Stairs,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 13,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    1.1,                     !- Vertex 3 X-coordinate {m}
    1.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    1.6,                     !- Vertex 4 Y-coordinate {m}
    5.57;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Floor,                   !- Surface Type
    Interior F2 Reversed,    !- Construction Name
    Vestibule and Stairs,    !- Zone Name
    Vestibule+Stairs,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 10,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.1,                     !- Vertex 1 X-coordinate {m}
    6.3,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    3.1,                     !- Vertex 2 X-coordinate {m}
    4.7,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.3,                     !- Vertex 3 Y-coordinate {m}
    2.794;                   !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 45,                 !- Name
    Floor,                   !- Surface Type
    Interior F2 Reversed,    !- Construction Name
    W/D 5,                   !- Zone Name
    W/D,                     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.9,                     !- Vertex 1 X-coordinate {m}
    4.7,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    3.9,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.1,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.1,                     !- Vertex 4 X-coordinate {m}
    4.7,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 46,                 !- Name
    Roof,                    !- Surface Type
    Roof R1,                 !- Construction Name
    W/D 5,                   !- Zone Name
    W/D,                     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.1,                     !- Vertex 1 X-coordinate {m}
    4.7,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    3.1,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    3.9,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    5.57,                    !- Vertex 3 Z-coordinate {m}
    3.9,                     !- Vertex 4 X-coordinate {m}
    4.7,                     !- Vertex 4 Y-coordinate {m}
    5.57;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 47,                 !- Name
    Wall,                    !- Surface Type
    Interior P2,             !- Construction Name
    W/D 5,                   !- Zone Name
    W/D,                     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 37,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.9,                     !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    3.9,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.9,                     !- Vertex 3 X-coordinate {m}
    4.7,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.9,                     !- Vertex 4 X-coordinate {m}
    4.7,                     !- Vertex 4 Y-coordinate {m}
    5.57;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 48,                 !- Name
    Wall,                    !- Surface Type
    Interior P1,             !- Construction Name
    W/D 5,                   !- Zone Name
    W/D,                     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 27,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.9,                     !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    3.1,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    3.1,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.9,                     !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 50,                 !- Name
    Wall,                    !- Surface Type
    Interior P1,             !- Construction Name
    W/D 5,                   !- Zone Name
    W/D,                     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 58,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.1,                     !- Vertex 1 X-coordinate {m}
    4.7,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    3.1,                     !- Vertex 2 X-coordinate {m}
    4.7,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.1,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.1,                     !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    5.57;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 51,                 !- Name
    Wall,                    !- Surface Type
    Interior P2,             !- Construction Name
    W/D 5,                   !- Zone Name
    W/D,                     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 38,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.9,                     !- Vertex 1 X-coordinate {m}
    4.7,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    3.9,                     !- Vertex 2 X-coordinate {m}
    4.7,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.1,                     !- Vertex 3 X-coordinate {m}
    4.7,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.1,                     !- Vertex 4 X-coordinate {m}
    4.7,                     !- Vertex 4 Y-coordinate {m}
    5.57;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 10,                 !- Name
    Floor,                   !- Surface Type
    Interior F2 Reversed,    !- Construction Name
    Washroom 7,              !- Zone Name
    Washroom,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.6,                     !- Vertex 1 X-coordinate {m}
    2.6,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    2.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    2.23888888888889,        !- Vertex 4 X-coordinate {m}
    2.6,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 11,                 !- Name
    Roof,                    !- Surface Type
    Roof R1,                 !- Construction Name
    Washroom 7,              !- Zone Name
    Washroom,                !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    2.6,                     !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    1.1,                     !- Vertex 3 X-coordinate {m}
    2.6,                     !- Vertex 3 Y-coordinate {m}
    5.57,                    !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    1.6,                     !- Vertex 4 Y-coordinate {m}
    5.57,                    !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    1.6,                     !- Vertex 5 Y-coordinate {m}
    5.57,                    !- Vertex 5 Z-coordinate {m}
    0,                       !- Vertex 6 X-coordinate {m}
    0,                       !- Vertex 6 Y-coordinate {m}
    5.57;                    !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 12,                 !- Name
    Wall,                    !- Surface Type
    Exterior W1,             !- Construction Name
    Washroom 7,              !- Zone Name
    Washroom,                !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.6,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 13,                 !- Name
    Wall,                    !- Surface Type
    Interior P1,             !- Construction Name
    Washroom 7,              !- Zone Name
    Washroom,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 63,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.1,                     !- Vertex 1 X-coordinate {m}
    1.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    1.1,                     !- Vertex 2 X-coordinate {m}
    1.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.6,                     !- Vertex 4 Y-coordinate {m}
    5.57;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 14,                 !- Name
    Wall,                    !- Surface Type
    Interior P3,             !- Construction Name
    Washroom 7,              !- Zone Name
    Washroom,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 62,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.1,                     !- Vertex 1 X-coordinate {m}
    2.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    1.1,                     !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    1.1,                     !- Vertex 3 X-coordinate {m}
    1.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    1.6,                     !- Vertex 4 Y-coordinate {m}
    5.57;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 15,                 !- Name
    Wall,                    !- Surface Type
    Interior P2,             !- Construction Name
    Washroom 7,              !- Zone Name
    Washroom,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 22,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.1,                     !- Vertex 1 X-coordinate {m}
    2.6,                     !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    2.6,                     !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    2.6,                     !- Vertex 3 X-coordinate {m}
    2.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    2.6,                     !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 17,                 !- Name
    Wall,                    !- Surface Type
    Interior P3,             !- Construction Name
    Washroom 7,              !- Zone Name
    Washroom,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 21,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    2.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    2.6,                     !- Vertex 3 X-coordinate {m}
    2.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    2.6,                     !- Vertex 4 X-coordinate {m}
    2.6,                     !- Vertex 4 Y-coordinate {m}
    5.57;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Face 18,                 !- Name
    Wall,                    !- Surface Type
    Exterior W1,             !- Construction Name
    Washroom 7,              !- Zone Name
    Washroom,                !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.57,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    5.57,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    2.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.794;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Floor,                   !- Surface Type
    Interior F2 Reversed,    !- Construction Name
    Washroom 7,              !- Zone Name
    Washroom,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.23888888888889,        !- Vertex 1 X-coordinate {m}
    2.6,                     !- Vertex 1 Y-coordinate {m}
    2.794,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    1.6,                     !- Vertex 4 Y-coordinate {m}
    2.794,                   !- Vertex 4 Z-coordinate {m}
    1.1,                     !- Vertex 5 X-coordinate {m}
    2.6,                     !- Vertex 5 Y-coordinate {m}
    2.794;                   !- Vertex 5 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Face 42,                 !- Name
    Window,                  !- Surface Type
    Windows,                 !- Construction Name
    Face 41,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    3.719,                   !- Vertex 1 Y-coordinate {m}
    4.837,                   !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    3.719,                   !- Vertex 2 Y-coordinate {m}
    3.694,                   !- Vertex 2 Z-coordinate {m}
    7.1,                     !- Vertex 3 X-coordinate {m}
    4.481,                   !- Vertex 3 Y-coordinate {m}
    3.694,                   !- Vertex 3 Z-coordinate {m}
    7.1,                     !- Vertex 4 X-coordinate {m}
    4.481,                   !- Vertex 4 Y-coordinate {m}
    4.837;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Face 44,                 !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Face 43,                 !- Building Surface Name
    Face 30,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.9935,                  !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    4.826,                   !- Vertex 1 Z-coordinate {m}
    3.9935,                  !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    4.8065,                  !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    4.8065,                  !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    4.826;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Face 4,                  !- Name
    Door,                    !- Surface Type
    Garage Door,             !- Construction Name
    Face 3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.0715,                  !- Vertex 1 X-coordinate {m}
    6.3,                     !- Vertex 1 Y-coordinate {m}
    2.438,                   !- Vertex 1 Z-coordinate {m}
    7.0715,                  !- Vertex 2 X-coordinate {m}
    6.3,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.3285,                  !- Vertex 3 X-coordinate {m}
    6.3,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.3285,                  !- Vertex 4 X-coordinate {m}
    6.3,                     !- Vertex 4 Y-coordinate {m}
    2.438;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Face 5,                  !- Name
    Door,                    !- Surface Type
    Garage Door,             !- Construction Name
    Face 3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.9715,                  !- Vertex 1 X-coordinate {m}
    6.3,                     !- Vertex 1 Y-coordinate {m}
    2.438,                   !- Vertex 1 Z-coordinate {m}
    3.9715,                  !- Vertex 2 X-coordinate {m}
    6.3,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.2285,                  !- Vertex 3 X-coordinate {m}
    6.3,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.2285,                  !- Vertex 4 X-coordinate {m}
    6.3,                     !- Vertex 4 Y-coordinate {m}
    2.438;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Face 8,                  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Face 7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.1425,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.032,                   !- Vertex 1 Z-coordinate {m}
    6.1425,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.0575,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.0575,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.032;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Face 9,                  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Face 7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0424999999999999,      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.032,                   !- Vertex 1 Z-coordinate {m}
    0.0424999999999999,      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.9575,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.9575,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.032;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Face 23,                 !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Face 22,                 !- Building Surface Name
    Face 16,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.1935,                  !- Vertex 1 X-coordinate {m}
    2.6,                     !- Vertex 1 Y-coordinate {m}
    4.826,                   !- Vertex 1 Z-coordinate {m}
    1.1935,                  !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    2.0065,                  !- Vertex 3 X-coordinate {m}
    2.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    2.0065,                  !- Vertex 4 X-coordinate {m}
    2.6,                     !- Vertex 4 Y-coordinate {m}
    4.826;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Face 26,                 !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Face 25,                 !- Building Surface Name
    Face 60,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.2065,                  !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    4.826,                   !- Vertex 1 Z-coordinate {m}
    2.2065,                  !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    1.3935,                  !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    1.3935,                  !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    4.826;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Face 28,                 !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Face 27,                 !- Building Surface Name
    Face 49,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.881,                   !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    4.826,                   !- Vertex 1 Z-coordinate {m}
    3.881,                   !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.119,                   !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.119,                   !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    4.826;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Face 30,                 !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Face 29,                 !- Building Surface Name
    Face 44,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.8065,                  !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    4.826,                   !- Vertex 1 Z-coordinate {m}
    4.8065,                  !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.9935,                  !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.9935,                  !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    4.826;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Face 32,                 !- Name
    Window,                  !- Surface Type
    Windows,                 !- Construction Name
    Face 31,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.1,                     !- Vertex 1 X-coordinate {m}
    0.938,                   !- Vertex 1 Y-coordinate {m}
    4.837,                   !- Vertex 1 Z-coordinate {m}
    7.1,                     !- Vertex 2 X-coordinate {m}
    0.938,                   !- Vertex 2 Y-coordinate {m}
    3.694,                   !- Vertex 2 Z-coordinate {m}
    7.1,                     !- Vertex 3 X-coordinate {m}
    2.462,                   !- Vertex 3 Y-coordinate {m}
    3.694,                   !- Vertex 3 Z-coordinate {m}
    7.1,                     !- Vertex 4 X-coordinate {m}
    2.462,                   !- Vertex 4 Y-coordinate {m}
    4.837;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Face 34,                 !- Name
    Window,                  !- Surface Type
    Windows,                 !- Construction Name
    Face 33,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.719,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4.837,                   !- Vertex 1 Z-coordinate {m}
    5.719,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.694,                   !- Vertex 2 Z-coordinate {m}
    6.481,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.694,                   !- Vertex 3 Z-coordinate {m}
    6.481,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4.837;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Face 55,                 !- Name
    Window,                  !- Surface Type
    Windows,                 !- Construction Name
    Face 54,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.181,                   !- Vertex 1 Y-coordinate {m}
    4.837,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.181,                   !- Vertex 2 Y-coordinate {m}
    3.694,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5.419,                   !- Vertex 3 Y-coordinate {m}
    3.694,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5.419,                   !- Vertex 4 Y-coordinate {m}
    4.837;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Face 60,                 !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Face 59,                 !- Building Surface Name
    Face 26,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.3935,                  !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    4.826,                   !- Vertex 1 Z-coordinate {m}
    1.3935,                  !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    2.2065,                  !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    2.2065,                  !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    4.826;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Face 49,                 !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Face 48,                 !- Building Surface Name
    Face 28,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.119,                   !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    4.826,                   !- Vertex 1 Z-coordinate {m}
    3.119,                   !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    3.881,                   !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    3.881,                   !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    4.826;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Face 16,                 !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Face 15,                 !- Building Surface Name
    Face 23,                 !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.0065,                  !- Vertex 1 X-coordinate {m}
    2.6,                     !- Vertex 1 Y-coordinate {m}
    4.826,                   !- Vertex 1 Z-coordinate {m}
    2.0065,                  !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    2.794,                   !- Vertex 2 Z-coordinate {m}
    1.1935,                  !- Vertex 3 X-coordinate {m}
    2.6,                     !- Vertex 3 Y-coordinate {m}
    2.794,                   !- Vertex 3 Z-coordinate {m}
    1.1935,                  !- Vertex 4 X-coordinate {m}
    2.6,                     !- Vertex 4 Y-coordinate {m}
    4.826;                   !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Relaxing Living Room,    !- Name
    Living 6,                !- Zone or ZoneList or Space or SpaceList Name
    LIVING_PEOPLE,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.6,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    People Relaxing,         !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

People,
    Sleeping Bedroom,        !- Name
    Bedroom 5,               !- Zone or ZoneList or Space or SpaceList Name
    BEDROOM_PEOPLE,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    People Sleeping ,        !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Garage Lights,           !- Name
    Garage,                  !- Zone or ZoneList or Space or SpaceList Name
    GARAGE_LIGHTS,           !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    40,                      !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.6,                     !- Return Air Fraction
    0.07,                    !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Vestibule Lights,        !- Name
    Vestibule and Stairs,    !- Zone or ZoneList or Space or SpaceList Name
    VESTIBULE_LIGHTS,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    20,                      !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.6,                     !- Return Air Fraction
    0.07,                    !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Bedrooms Lights,         !- Name
    Bedroom 5,               !- Zone or ZoneList or Space or SpaceList Name
    BEDROOM_LIGHTS,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    10,                      !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.6,                     !- Return Air Fraction
    0.07,                    !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Living Room Lights,      !- Name
    Living,                  !- Zone or ZoneList or Space or SpaceList Name
    LIVING_LIGHTS,           !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    20,                      !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.6,                     !- Return Air Fraction
    0.07,                    !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Washroom Lights,         !- Name
    Washroom 7,              !- Zone or ZoneList or Space or SpaceList Name
    WASHROOM_LIGHTS,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    10,                      !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.6,                     !- Return Air Fraction
    0.07,                    !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Washer,                  !- Name
    W/D 5,                   !- Zone or ZoneList or Space or SpaceList Name
    WASHER_SCHEDULE,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1420,                    !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.01,                    !- Fraction Latent
    0.03,                    !- Fraction Radiant
    0.95,                    !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Dryer,                   !- Name
    W/D 5,                   !- Zone or ZoneList or Space or SpaceList Name
    DRYER_SCHEDULE,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6610,                    !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.01,                    !- Fraction Latent
    0.03,                    !- Fraction Radiant
    0.95,                    !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Stove,                   !- Name
    Living 6,                !- Zone or ZoneList or Space or SpaceList Name
    STOVE_SCHEDULE,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    770,                     !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Fraction Latent
    0.32,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    TV,                      !- Name
    Living 6,                !- Zone or ZoneList or Space or SpaceList Name
    TV_SCHEDULE,             !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    240,                     !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.08,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Fridge,                  !- Name
    Living 6,                !- Zone or ZoneList or Space or SpaceList Name
    FRIDGE_SCHEDULE,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    72.9,                    !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0.1,                     !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Infiltration Bedroom,    !- Name
    Bedroom,                 !- Zone or ZoneList or Space or SpaceList Name
    ,                        !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00030226,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis

ZoneInfiltration:DesignFlowRate,
    Infiltration Garage,     !- Name
    Garage and Stairs,       !- Zone or ZoneList or Space or SpaceList Name
    ,                        !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00030226,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis

ZoneInfiltration:DesignFlowRate,
    Infiltration Living,     !- Name
    Living,                  !- Zone or ZoneList or Space or SpaceList Name
    ,                        !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis

ZoneInfiltration:DesignFlowRate,
    Infiltration Vestibule,  !- Name
    Vestibule+Stairs,        !- Zone or ZoneList or Space or SpaceList Name
    ,                        !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00030226,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis

ZoneInfiltration:DesignFlowRate,
    Infiltration Washroom,   !- Name
    Washroom,                !- Zone or ZoneList or Space or SpaceList Name
    ,                        !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00030226,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis


!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========

ZoneMixing,
    Mix Living 6 to Bedroom 5,  !- Name
    Bedroom 5,               !- Zone or Space Name
    Always On Discrete,      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.2,                     !- Air Changes per Hour {1/hr}
    Living 6;                !- Source Zone or Space Name

ZoneMixing,
    Mix Bedroom 5 to Living 6,  !- Name
    Living 6,                !- Zone or Space Name
    Always On Discrete,      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.2,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.2,                     !- Air Changes per Hour {1/hr}
    Bedroom 5;               !- Source Zone or Space Name

ZoneMixing,
    Mix Vestibule and Stairs to Living 6,  !- Name
    Living 6,                !- Zone or Space Name
    Always On Discrete,      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.2,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.2,                     !- Air Changes per Hour {1/hr}
    Vestibule and Stairs;    !- Source Zone or Space Name

ZoneMixing,
    Mix W/D 5 to Living 6,   !- Name
    Living 6,                !- Zone or Space Name
    Always On Discrete,      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.2,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.2,                     !- Air Changes per Hour {1/hr}
    W/D 5;                   !- Source Zone or Space Name

ZoneMixing,
    Mix Washroom 7 to Living 6,  !- Name
    Living 6,                !- Zone or Space Name
    Always On Discrete,      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.2,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.2,                     !- Air Changes per Hour {1/hr}
    Washroom 7;              !- Source Zone or Space Name

ZoneMixing,
    Mix Living 6 to Vestibule and Stairs,  !- Name
    Vestibule and Stairs,    !- Zone or Space Name
    Always On Discrete,      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.2,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.2,                     !- Air Changes per Hour {1/hr}
    Living 6;                !- Source Zone or Space Name

ZoneMixing,
    Mix Living 6 to W/D 5,   !- Name
    W/D 5,                   !- Zone or Space Name
    Always On Discrete,      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.2,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.2,                     !- Air Changes per Hour {1/hr}
    Living 6;                !- Source Zone or Space Name

ZoneMixing,
    Mix Living 6 to Washroom 7,  !- Name
    Washroom 7,              !- Zone or Space Name
    Always On Discrete,      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0.2,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.2,                     !- Air Changes per Hour {1/hr}
    Living 6;                !- Source Zone or Space Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Bedroom 5 Zero air DSOA, !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Living 6 Zero air DSOA,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Washroom 7 Zero air DSOA,!- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Bedroom 5,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Bedroom 5 Zero air DSOA, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,              !- Type of Space Sum to Use
    None,                    !- Heating Coil Sizing Method
    1;                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Sizing:Zone,
    Living 6,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Living 6 Zero air DSOA,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,              !- Type of Space Sum to Use
    None,                    !- Heating Coil Sizing Method
    1;                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Sizing:Zone,
    Washroom 7,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Washroom 7 Zero air DSOA,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident,              !- Type of Space Sum to Use
    None,                    !- Heating Coil Sizing Method
    1;                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Air Loop HVAC 1,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize,                !- Occupant Diversity
    None,                    !- Heating Coil Sizing Method
    1;                       !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

Sizing:System,
    Gas Fired Furnace,       !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize,                !- Occupant Diversity
    None,                    !- Heating Coil Sizing Method
    1;                       !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Bedroom 5 Thermostat,    !- Name
    Bedroom 5,               !- Zone or ZoneList Name
    Bedroom 5 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    Living 6 Thermostat,     !- Name
    Living 6,                !- Zone or ZoneList Name
    Living 6 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    Washroom 7 Thermostat,   !- Name
    Washroom 7,              !- Zone or ZoneList Name
    Washroom 7 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

ThermostatSetpoint:SingleHeating,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    Heating Setpoints;       !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
    Thermostat Setpoint Dual Setpoint 2,  !- Name
    Heating Setpoints;       !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
    Thermostat Setpoint Dual Setpoint 3,  !- Name
    Heating Setpoints;       !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 42,                 !- Air Inlet Node Name
    Node 39,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser,                !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 60,                 !- Air Inlet Node Name
    Node 54,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 46,                 !- Air Inlet Node Name
    Node 44,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 1,              !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 64,                 !- Air Inlet Node Name
    Node 62,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 49,                 !- Air Inlet Node Name
    Node 47,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 2,              !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 67,                 !- Air Inlet Node Name
    Node 65,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 1,  !- Name
    Node 39,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 1;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Diffuser,            !- Name
    Node 54,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser;                !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 2,  !- Name
    Node 44,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 2;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 1,          !- Name
    Node 62,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 1;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 3,  !- Name
    Node 47,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 3;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 2,          !- Name
    Node 65,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 2;              !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Bedroom 5 Equipment List,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser,            !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Living 6 Equipment List, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 2,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 1,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Washroom 7 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 3,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 2,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Bedroom 5,               !- Zone Name
    Bedroom 5 Equipment List,!- Zone Conditioning Equipment List Name
    Bedroom 5 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Bedroom 5 Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Living 6,                !- Zone Name
    Living 6 Equipment List, !- Zone Conditioning Equipment List Name
    Living 6 Inlet Node List,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    Living 6 Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Washroom 7,              !- Zone Name
    Washroom 7 Equipment List,  !- Zone Conditioning Equipment List Name
    Washroom 7 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Washroom 7 Return Node List;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
    Const Spd Fan,           !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 55,                 !- Air Inlet Node Name
    Node 57;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Const Spd Fan 1,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 68,                 !- Air Inlet Node Name
    Node 51;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 1,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100,                     !- Pressure Rise {Pa}
    0.05,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 41,                 !- Air Inlet Node Name
    Node 36;                 !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    LPG Fired Boiler Condensing,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Propane,                 !- Fuel Type
    0.93,                    !- Burner Efficiency
    12895.127088,            !- Nominal Capacity {W}
    Node 40,                 !- Air Inlet Node Name
    Node 41,                 !- Air Outlet Node Name
    Node 41,                 !- Temperature Setpoint Node Name
    0,                       !- On Cycle Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Off Cycle Parasitic Fuel Load {W}


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
    ERV HX,                  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.05,                    !- Nominal Supply Air Flow Rate {m3/s}
    0.82,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 57,                 !- Supply Air Inlet Node Name
    Node 58,                 !- Supply Air Outlet Node Name
    Node 59,                 !- Exhaust Air Inlet Node Name
    Node 56,                 !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -5,                      !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Outdoor Air Controller,  !- Name
    Node 59,                 !- Relief Air Outlet Node Name
    Node 50,                 !- Return Air Node Name
    Node 68,                 !- Mixed Air Node Name
    Node 55,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    Relief Node,             !- Relief Air Outlet Node Name
    Node 35,                 !- Return Air Node Name
    Node 40,                 !- Mixed Air Node Name
    Outboard OA Node,        !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Outdoor Air Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Air Loop HVAC 1,         !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop HVAC 1 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 50,                 !- Supply Side Inlet Node Name
    Node 53,                 !- Demand Side Outlet Node Name
    Air Loop HVAC 1 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Air Loop HVAC 1 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Gas Fired Furnace,       !- Name
    ,                        !- Controller List Name
    Gas Fired FurnaceAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Gas Fired Furnace Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 35,                 !- Supply Side Inlet Node Name
    Node 38,                 !- Demand Side Outlet Node Name
    Gas Fired Furnace Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Gas Fired Furnace Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System Equipment List,!- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA System Outdoor Air Mixer,  !- Component 1 Name
    Fan:ConstantVolume,      !- Component 2 Object Type
    Const Spd Fan,           !- Component 2 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 3 Object Type
    ERV HX;                  !- Component 3 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    OA System,               !- Name
    OA System Controller List,  !- Controller List Name
    OA System Equipment List;!- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,  !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List;  !- Outdoor Air Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    OA System Outdoor Air Mixer,  !- Name
    Node 68,                 !- Mixed Air Node Name
    Node 58,                 !- Outdoor Air Stream Node Name
    Node 59,                 !- Relief Air Stream Node Name
    Node 50;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,  !- Name
    Node 40,                 !- Mixed Air Node Name
    Outboard OA Node,        !- Outdoor Air Stream Node Name
    Relief Node,             !- Relief Air Stream Node Name
    Node 35;                 !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 52,                 !- Inlet Node Name
    Node 60,                 !- Outlet 1 Node Name
    Node 64,                 !- Outlet 2 Node Name
    Node 67;                 !- Outlet 3 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 37,                 !- Inlet Node Name
    Node 42,                 !- Outlet 1 Node Name
    Node 46,                 !- Outlet 2 Node Name
    Node 49;                 !- Outlet 3 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    Air Loop HVAC 1 Node 52 Supply Path,  !- Name
    Node 52,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Gas Fired Furnace Node 37 Supply Path,  !- Name
    Node 37,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 53,                 !- Outlet Node Name
    Node 61,                 !- Inlet 1 Node Name
    Node 63,                 !- Inlet 2 Node Name
    Node 66;                 !- Inlet 3 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 38,                 !- Outlet Node Name
    Node 43,                 !- Inlet 1 Node Name
    Node 45,                 !- Inlet 2 Node Name
    Node 48;                 !- Inlet 3 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    Air Loop HVAC 1 Return Path,  !- Name
    Node 53,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Gas Fired Furnace Return Path,  !- Name
    Node 38,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Air Loop HVAC 1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA System,               !- Component 1 Name
    Node 50,                 !- Component 1 Inlet Node Name
    Node 68,                 !- Component 1 Outlet Node Name
    Fan:ConstantVolume,      !- Component 2 Object Type
    Const Spd Fan 1,         !- Component 2 Name
    Node 68,                 !- Component 2 Inlet Node Name
    Node 51;                 !- Component 2 Outlet Node Name

Branch,
    Gas Fired Furnace Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,  !- Component 1 Name
    Node 35,                 !- Component 1 Inlet Node Name
    Node 40,                 !- Component 1 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 2 Object Type
    LPG Fired Boiler Condensing,  !- Component 2 Name
    Node 40,                 !- Component 2 Inlet Node Name
    Node 41,                 !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    Fan Constant Volume 1,   !- Component 3 Name
    Node 41,                 !- Component 3 Inlet Node Name
    Node 36;                 !- Component 3 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop HVAC 1 Supply Branches,  !- Name
    Air Loop HVAC 1 Main Branch;  !- Branch 1 Name

BranchList,
    Gas Fired Furnace Supply Branches,  !- Name
    Gas Fired Furnace Main Branch;  !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Bedroom 5 Inlet Node List,  !- Name
    Node 39,                 !- Node 1 Name
    Node 54;                 !- Node 2 Name

NodeList,
    Bedroom 5 Return Node List,  !- Name
    Node 43,                 !- Node 1 Name
    Node 61;                 !- Node 2 Name

NodeList,
    Living 6 Inlet Node List,!- Name
    Node 44,                 !- Node 1 Name
    Node 62;                 !- Node 2 Name

NodeList,
    Living 6 Return Node List,  !- Name
    Node 45,                 !- Node 1 Name
    Node 63;                 !- Node 2 Name

NodeList,
    Washroom 7 Inlet Node List,  !- Name
    Node 47,                 !- Node 1 Name
    Node 65;                 !- Node 2 Name

NodeList,
    Washroom 7 Return Node List,  !- Name
    Node 48,                 !- Node 1 Name
    Node 66;                 !- Node 2 Name

NodeList,
    Air Loop HVAC 1 Supply Outlet Nodes,  !- Name
    Node 51;                 !- Node 1 Name

NodeList,
    Air Loop HVAC 1 Demand Inlet Nodes,  !- Name
    Node 52;                 !- Node 1 Name

NodeList,
    Gas Fired Furnace Supply Outlet Nodes,  !- Name
    Node 36;                 !- Node 1 Name

NodeList,
    Gas Fired Furnace Demand Inlet Nodes,  !- Name
    Node 37;                 !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Node 55;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Outboard OA Node;        !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    T_Bedroom_5,             !- Name
    Bedroom 5,               !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_Living_6,              !- Name
    Living 6,                !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_Vestibule_and_Stairs,  !- Name
    Vestibule and Stairs,    !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_Washroom_7,            !- Name
    Washroom 7,              !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_W_D_5,                 !- Name
    W/D 5,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    Q_Bedroom_5_to_Living_6, !- Name
    Mix Bedroom 5 to Living 6,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Q_Living_6_to_Bedroom_5, !- Name
    Mix Living 6 to Bedroom 5,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Q_Living_6_to_Vestibule_and_Stairs,  !- Name
    Mix Living 6 to Vestibule and Stairs,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Q_Living_6_to_Washroom_7,!- Name
    Mix Living 6 to Washroom 7,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Q_Living_6_to_W_D_5,     !- Name
    Mix Living 6 to W/D 5,   !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Q_Vestibule_and_Stairs_to_Living_6,  !- Name
    Mix Vestibule and Stairs to Living 6,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Q_Washroom_7_to_Living_6,!- Name
    Mix Washroom 7 to Living 6,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Q_W_D_5_to_Living_6,     !- Name
    Mix W/D 5 to Living 6,   !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    Doorway_Mixing_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Doorway_Mixing_ASHRAE;   !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    Doorway_Mixing_ASHRAE,   !- Name
    SET g = 9.81,            !- Program Line 1
    SET W_Bed = 0.8130,      !- Program Line 2
    SET H_Bed = 2.0320,      !- A4
    SET D_Bed = T_Living_6 - T_Bedroom_5,  !- A5
    SET dT_Bed = @Abs D_Bed, !- A6
    SET Tw_Bed = @Max T_Living_6 T_Bedroom_5,  !- A7
    SET Tw_Bed = Tw_Bed + 273.15,  !- A8
    SET Cd_Bed = 0.40 + 0.0045 * dT_Bed,  !- A9
    SET A_Bed = W_Bed * H_Bed / 2,  !- A10
    SET dH_Bed = H_Bed / 4,  !- A11
    SET X_Bed = 2 * g * dH_Bed * dT_Bed / Tw_Bed,  !- A12
    SET V_Bed = X_Bed ^ 0.5, !- A13
    SET Q_Bed = Cd_Bed * A_Bed * V_Bed,  !- A14
    SET Q_Bedroom_5_to_Living_6 = Q_Bed,  !- A15
    SET Q_Living_6_to_Bedroom_5 = Q_Bed,  !- A16
    SET W_Wash = 0.8130,     !- A17
    SET H_Wash = 2.0320,     !- A18
    SET D_Wash = T_Living_6 - T_Washroom_7,  !- A19
    SET dT_Wash = @Abs D_Wash,  !- A20
    SET Tw_Wash = @Max T_Living_6 T_Washroom_7,  !- A21
    SET Tw_Wash = Tw_Wash + 273.15,  !- A22
    SET Cd_Wash = 0.40 + 0.0045 * dT_Wash,  !- A23
    SET A_Wash = W_Wash * H_Wash / 2,  !- A24
    SET dH_Wash = H_Wash / 4,!- A25
    SET X_Wash = 2 * g * dH_Wash * dT_Wash / Tw_Wash,  !- A26
    SET V_Wash = X_Wash ^ 0.5,  !- A27
    SET Q_Wash = Cd_Wash * A_Wash * V_Wash,  !- A28
    SET Q_Washroom_7_to_Living_6 = Q_Wash,  !- A29
    SET Q_Living_6_to_Washroom_7 = Q_Wash,  !- A30
    SET W_WD = 0.7618,       !- A31
    SET H_WD = 2.0320,       !- A32
    SET D_WD = T_Living_6 - T_W_D_5,  !- A33
    SET dT_WD = @Abs D_WD,   !- A34
    SET Tw_WD = @Max T_Living_6 T_W_D_5,  !- A35
    SET Tw_WD = Tw_WD + 273.15,  !- A36
    SET Cd_WD = 0.40 + 0.0045 * dT_WD,  !- A37
    SET A_WD = W_WD * H_WD / 2,  !- A38
    SET dH_WD = H_WD / 4,    !- A39
    SET X_WD = 2 * g * dH_WD * dT_WD / Tw_WD,  !- A40
    SET V_WD = X_WD ^ 0.5,   !- A41
    SET Q_WD = Cd_WD * A_WD * V_WD,  !- A42
    SET Q_W_D_5_to_Living_6 = Q_WD,  !- A43
    SET Q_Living_6_to_W_D_5 = Q_WD,  !- A44
    SET W_Vest = 0.8130,     !- A45
    SET H_Vest = 2.0320,     !- A46
    SET D_Vest = T_Living_6 - T_Vestibule_and_Stairs,  !- A47
    SET dT_Vest = @Abs D_Vest,  !- A48
    SET Tw_Vest = @Max T_Living_6 T_Vestibule_and_Stairs,  !- A49
    SET Tw_Vest = Tw_Vest + 273.15,  !- A50
    SET Cd_Vest = 0.40 + 0.0045 * dT_Vest,  !- A51
    SET A_Vest = W_Vest * H_Vest / 2,  !- A52
    SET dH_Vest = H_Vest / 4,!- A53
    SET X_Vest = 2 * g * dH_Vest * dT_Vest / Tw_Vest,  !- A54
    SET V_Vest = X_Vest ^ 0.5,  !- A55
    SET Q_Vest = Cd_Vest * A_Vest * V_Vest,  !- A56
    SET Q_Vestibule_and_Stairs_to_Living_6 = Q_Vest,  !- A57
    SET Q_Living_6_to_Vestibule_and_Stairs = Q_Vest;  !- A58


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    Air Loop HVAC 1 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Gas Fired Furnace Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC 1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Gas Fired FurnaceAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Gas Fired Furnace Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Washroom 7,              !- Control Zone Name
    Node 2,                  !- Zone Node Name
    Node 65,                 !- Zone Inlet Node Name
    Node 36;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Node 40 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 36,                 !- Reference Setpoint Node Name
    Node 41,                 !- Fan Inlet Node Name
    Node 36,                 !- Fan Outlet Node Name
    Node 40;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 41 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 36,                 !- Reference Setpoint Node Name
    Node 41,                 !- Fan Inlet Node Name
    Node 36,                 !- Fan Outlet Node Name
    Node 41;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:PHOTOVOLTAIC ===========

Generator:Photovoltaic,
    PV1,                     !- Name
    Face 36,                 !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PV_Simple_Perf,          !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV2,                     !- Name
    Face 20,                 !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PV_Simple_Perf,          !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV3,                     !- Name
    Face 53,                 !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PV_Simple_Perf,          !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV4,                     !- Name
    Face 46,                 !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PV_Simple_Perf,          !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

Generator:Photovoltaic,
    PV5,                     !- Name
    Face 11,                 !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PV_Simple_Perf,          !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:GENERATORS ===========

ElectricLoadCenter:Generators,
    RoofPV_Generators,       !- Name
    PV1,                     !- Generator 1 Name
    Generator:Photovoltaic,  !- Generator 1 Object Type
    1518,                    !- Generator 1 Rated Electric Power Output {W}
    ,                        !- Generator 1 Availability Schedule Name
    ,                        !- Generator 1 Rated Thermal to Electrical Power Ratio
    PV2,                     !- Generator 2 Name
    Generator:Photovoltaic,  !- Generator 2 Object Type
    2708,                    !- Generator 2 Rated Electric Power Output {W}
    ,                        !- Generator 2 Availability Schedule Name
    ,                        !- Generator 2 Rated Thermal to Electrical Power Ratio
    PV3,                     !- Generator 3 Name
    Generator:Photovoltaic,  !- Generator 3 Object Type
    1617,                    !- Generator 3 Rated Electric Power Output {W}
    ,                        !- Generator 3 Availability Schedule Name
    ,                        !- Generator 3 Rated Thermal to Electrical Power Ratio
    PV4,                     !- Generator 4 Name
    Generator:Photovoltaic,  !- Generator 4 Object Type
    135,                     !- Generator 4 Rated Electric Power Output {W}
    ,                        !- Generator 4 Availability Schedule Name
    ,                        !- Generator 4 Rated Thermal to Electrical Power Ratio
    PV5,                     !- Generator 5 Name
    Generator:Photovoltaic,  !- Generator 5 Object Type
    866;                     !- Generator 5 Rated Electric Power Output {W}


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:DISTRIBUTION ===========

ElectricLoadCenter:Distribution,
    Main_PV_Distribution,    !- Name
    RoofPV_Generators,       !- Generator List Name
    Baseload,                !- Generator Operation Scheme Type
    ,                        !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                        !- Generator Track Schedule Name Scheme Schedule Name
    ,                        !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverter,  !- Electrical Buss Type
    PV_Inverter,             !- Inverter Name
    ,                        !- Electrical Storage Object Name
    ,                        !- Transformer Object Name
    ,                        !- Storage Operation Scheme
    ,                        !- Storage Control Track Meter Name
    ,                        !- Storage Converter Object Name
    1;                       !- Maximum Storage State of Charge Fraction


!-   ===========  ALL OBJECTS IN CLASS: PHOTOVOLTAICPERFORMANCE:SIMPLE ===========

! Added: the Generator:Photovoltaic objects referenced this type but no performance object existed.
! 85% of each roof surface covered with cells, fixed 18% cell efficiency (typical mono-Si module).
PhotovoltaicPerformance:Simple,
    PV_Simple_Perf,          !- Name
    0.85,                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
    Fixed,                   !- Conversion Efficiency Input Mode
    0.18;                    !- Value for Cell Efficiency if Fixed


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:INVERTER:SIMPLE ===========

! Added: PV produces DC, so the load center needs an inverter (96% efficient, mounted outdoors).
ElectricLoadCenter:Inverter:Simple,
    PV_Inverter,             !- Name
    ,                        !- Availability Schedule Name
    ,                        !- Zone Name
    0,                       !- Radiative Fraction
    0.96;                    !- Inverter Efficiency


!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLE ===========

Table:IndependentVariable,
    ERV HX_IndependentVariable,  !- Name
    Linear,                  !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    10,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Value 1
    1;                       !- Value 2


!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLELIST ===========

Table:IndependentVariableList,
    ERV HX_SensHeatEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name

Table:IndependentVariableList,
    ERV HX_LatHeatEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name

Table:IndependentVariableList,
    ERV HX_SensCoolEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name

Table:IndependentVariableList,
    ERV HX_LatCoolEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name


!-   ===========  ALL OBJECTS IN CLASS: TABLE:LOOKUP ===========

Table:Lookup,
    ERV HX_SensHeatEff,      !- Name
    ERV HX_SensHeatEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.76,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.81,                    !- Output Value 1
    0.76;                    !- Output Value 2

Table:Lookup,
    ERV HX_LatHeatEff,       !- Name
    ERV HX_LatHeatEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.68,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.73,                    !- Output Value 1
    0.68;                    !- Output Value 2

Table:Lookup,
    ERV HX_SensCoolEff,      !- Name
    ERV HX_SensCoolEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.76,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.81,                    !- Output Value 1
    0.76;                    !- Output Value 2

Table:Lookup,
    ERV HX_LatCoolEff,       !- Name
    ERV HX_LatCoolEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.68,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.73,                    !- Output Value 1
    0.68;                    !- Output Value 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

Output:EnergyManagementSystem,
    None,                    !- Actuator Availability Dictionary Reporting
    None,                    !- Internal Variable Availability Dictionary Reporting
    ErrorsOnly;              !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:RESILIENCESUMMARIES ===========

OutputControl:ResilienceSummaries,
    Simplified;              !- Heat Index Algorithm


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Mixing Current Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone People Total Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Heat Balance Internal Convective Heat Gain Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Lights Electricity Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

